# Requirements Document

## Introduction

本项目旨在DIY制作三种可用的KNX智能面板，以替代昂贵的认证厂家产品，降低智能家居装修成本并提供更优的使用体验。三种面板包括：纯按键KNX面板、带机械棘轮旋钮和屏幕的KNX面板，以及基于SmartKnob改造的可调阻尼智能旋钮面板。三种面板均需接入KNX总线，实现对DALI灯光及KNX总线设备的控制。

项目面向使用者、管理员、生产者、工程师、开发者和社区复刻者等多种用户角色，在成本控制、使用体验、可维护性、可复刻性和知识产权合规等方面均有明确诉求。本项目以5房2厅3卫住宅装修为应用场景，目标是通过DIY实现相比认证厂家面板节省30000元以上成本，同时获得更好的交互体验。

## Glossary

- **KNX_智能面板系统**: 本项目的整体系统，包含所有面板类型的软硬件集合
- **按键面板**: 纯按键KNX面板，仅通过物理按键控制KNX总线设备
- **旋钮屏面板**: 带机械棘轮旋钮和显示屏的KNX面板
- **SmartKnob旋钮面板**: 基于SmartKnob改造的可调阻尼智能旋钮KNX面板，采用无刷电机FOC控制
- **KNX总线**: 遵循KNX协议标准的智能家居控制总线
- **DALI**: 数字可寻址照明接口，用于灯光控制
- **机械棘轮旋钮**: 具有机械段落感反馈的旋转控制器件
- **可调阻尼旋钮**: 通过无刷电机FOC控制实现阻尼可调的智能旋钮
- **FOC**: 磁场定向控制，用于无刷电机的精确力矩控制
- **OTA**: 在线空中升级，用于远程更新面板固件
- **OpenKNX**: 提供KNX开源资源的社区组织
- **指示灯**: 面板上的状态指示LED灯
- **复刻者**: 社区中依据文档自行制作面板的人员
- **场景配置**: 将一组KNX总线设备状态设定为一个可一键调用的预设组合
- **物理地址**: KNX协议中分配给每个设备的唯一标识

## Requirements

### Requirement 1: 三种面板基本功能

**User Story:** 作为使用者，我希望拥有三种不同类型的KNX智能面板，以便通过按键、旋钮和可调阻尼旋钮等多种方式控制家居设备。

#### Acceptance Criteria

1. WHEN 物理按键被按下，THE 按键面板 SHALL 向KNX总线发送可被总线上其他KNX设备接收和识别的KNX控制报文
2. WHEN 机械棘轮旋钮被旋转，THE 旋钮屏面板 SHALL 在显示屏上显示当前旋钮状态，并向KNX总线发送可被总线上其他KNX设备接收和识别的KNX控制报文
3. WHEN 机械棘轮旋钮或可调阻尼旋钮被单击、双击、长按或按住（选装动作），THE 对应面板 SHALL 分别向KNX总线发送与该动作绑定的、可被总线上其他KNX设备接收和识别的KNX控制报文；单击、双击、长按为必选动作，按住（press-and-hold，边按边转或持续按压）为选装动作，可在配置中启用
4. WHEN 可调阻尼旋钮被旋转，THE SmartKnob旋钮面板 SHALL 向KNX总线发送可被总线上其他KNX设备接收和识别的KNX控制报文
5. WHEN 任一面板接入KNX总线，THE KNX_智能面板系统 SHALL 在5秒内完成与总线其他设备的通信初始化，使该面板能够向总线发送KNX报文并接收来自总线的KNX报文
6. IF 面板接入KNX总线后5秒内未能与总线建立通信，THEN THE KNX_智能面板系统 SHALL 通过面板上的指示灯或显示屏提示通信失败状态

### Requirement 2: 元器件成本控制

**User Story:** 作为开发者，我希望三种面板采用阶梯式元器件成本目标（按键面板最低、旋钮屏面板居中、SmartKnob旋钮面板最高，具体数值待核算），以便在控制成本的同时匹配不同面板的硬件复杂度，并便于他人复刻。

#### Acceptance Criteria

1. THE 按键面板 SHALL 使用总价不超过按键面板元器件成本目标上限（待核算）的元器件完成制作
2. THE 旋钮屏面板 SHALL 使用总价不超过旋钮屏面板元器件成本目标上限（待核算）的元器件完成制作
3. THE SmartKnob旋钮面板 SHALL 使用总价不超过SmartKnob旋钮面板元器件成本目标上限（待核算）的元器件完成制作
4. THE 按键面板元器件成本目标上限 SHALL 低于旋钮屏面板元器件成本目标上限，且旋钮屏面板元器件成本目标上限 SHALL 低于SmartKnob旋钮面板元器件成本目标上限
5. THE 三种面板元器件成本目标上限 SHALL 按下列基于当前BOM逐项核算的工程估算值设定（单件零售价、含金属外框等结构件，核算日 2026-10-29）：按键面板 ¥165、旋钮屏面板 ¥265、SmartKnob旋钮面板 ¥400；为吸收元件涨价与选型微调，目标上限分别取整并留裕量设为 ¥180 / ¥280 / ¥450。三者仍远低于认证厂家面板（¥3000–6000/台）。核算明细（主要成本项，单件零售价，CNY）如下：
   - **按键面板 ≈¥165**：铝合金CNC外框+镭雕键帽 ~¥90｜NCN5130 ~¥18｜PCB(单件打样摊薄) ~¥15｜无源件/连接器/端子 ~¥10｜SHT30 ~¥9｜RP2040 ~¥8｜BH1750 ~¥3｜W25Q16 ~¥2.5｜4×微动 ~¥4｜WS2812B×4 ~¥2｜470µF/35V ~¥1
   - **旋钮屏面板 ≈¥265**：铝合金CNC外框+金属旋钮 ~¥110｜24齿棘轮/立柱/结构件 ~¥40｜GC9A01 圆屏 ~¥22｜PCB ~¥18｜NCN5130 ~¥18｜MT6701CT ~¥12｜RP2040 ~¥8｜6805ZZ 轴承 ~¥8｜INA219 ~¥6｜SHT30 ~¥9｜磁环 ~¥5｜BH1750/Flash/无源件/端子 ~¥9
   - **SmartKnob旋钮面板 ≈¥392**：铝合金CNC超薄外框+金属旋钮 ~¥150｜四层沉金PCB(摊薄) ~¥55｜3205 无刷电机 ~¥45｜ESP32-S3-N16R8 ~¥27｜GC9A01 圆屏 ~¥22｜NCN5130 ~¥18｜MT6701CT+磁环 ~¥17｜无源件/连接器/端子 ~¥15｜TMC6300 ~¥12｜4×EVPAA102K ~¥12｜超级电容 ~¥8｜INA219/BH1750/Flash ~¥11（成品3 取消 RP2040 桥接核，由 ESP32-S3 单芯直驱 NCN5130，较双芯方案省一颗 MCU）

   > 以上为设计阶段工程估算，元件单价随采购平台与批量波动；各面板BOM定稿后（任务 52.1–52.4）以实采零售价复核并更新最终目标上限，最终值在项目文档中记录并标注核算依据与核算日期。
6. THE 元器件总价 SHALL 按单个面板设计方案所需全部元器件在常用电子元器件采购平台上的单件零售价格之和计算，其中不含运费与税费

### Requirement 3: 生产成本控制

**User Story:** 作为生产者，我希望能够将单个面板的造价控制在合理范围内（具体数值待核算，按面板类型阶梯式设定），以便控制批量生产成本。

#### Acceptance Criteria

1. WHEN 批量生产数量达到100套及以上，THE 按键面板 单套面板（含PCB、电子元器件、结构件及连接器）造价 SHALL 不超过按键面板生产成本目标上限（待核算）
2. WHEN 批量生产数量达到100套及以上，THE 旋钮屏面板 单套面板（含PCB、电子元器件、结构件及连接器）造价 SHALL 不超过旋钮屏面板生产成本目标上限（待核算）
3. WHEN 批量生产数量达到100套及以上，THE SmartKnob旋钮面板 单套面板（含PCB、电子元器件、结构件及连接器）造价 SHALL 不超过SmartKnob旋钮面板生产成本目标上限（待核算）
4. THE 按键面板生产成本目标上限 SHALL 低于旋钮屏面板生产成本目标上限，且旋钮屏面板生产成本目标上限 SHALL 低于SmartKnob旋钮面板生产成本目标上限
5. THE 三种面板生产成本目标上限 SHALL 按下列基于元器件工程估算折算的批量造价（100套及以上，含PCB、电子元器件、结构件及连接器，核算日 2026-10-29）设定：按键面板 ¥150、旋钮屏面板 ¥240、SmartKnob旋钮面板 ¥400。该值在元器件单件估算（Req 2.5）基础上，计入批量采购降价（电子件按量约 7–8 折）与结构件/CNC 开模/治具摊薄后折算；并在各面板批量生产成本核算完成后（任务 52.5）以实际报价更新最终目标上限，最终值在项目文档中记录并标注核算依据与核算日期
6. THE KNX_智能面板系统 PCB设计 SHALL 使用不超过15种不同规格的电子元器件
7. THE KNX_智能面板系统 结构件 SHALL 采用市售标准规格件，非标准定制件种类不超过2种
8. IF 批量生产成本核算显示任一面板类型单套造价超过其对应生产成本目标上限，THEN THE KNX_智能面板系统 设计方案 SHALL 被判定为不合规

### Requirement 4: 常用元器件选型

**User Story:** 作为开发者，我希望项目使用市面上常见的部件，以便他人能够方便地复刻。

#### Acceptance Criteria

1. THE KNX_智能面板系统 SHALL 选用在至少2个独立主流电子元器件分销平台上可正常采购（有库存或可下单状态）的元器件
2. IF 存在多个可满足同一功能需求的元器件型号，THEN THE KNX_智能面板系统 SHALL 优先选用具有至少2个独立供应来源的元器件型号
3. WHEN 某元器件停产，THE KNX_智能面板系统 SHALL 在项目文档中提供至少1个可在功能上替代的备选型号，替代型号需在工作电压、额定电流和封装兼容性方面与原型号等效
4. IF 不存在可在功能上替代的备选型号，THEN THE KNX_智能面板系统 SHALL 在项目文档中标注该元器件无可用替代并记录停产风险

### Requirement 5: 知识产权合规

**User Story:** 作为开发者，我希望所用到的技术和资料尽可能少的版权、专利争议，以便防止后期纠纷。

#### Acceptance Criteria

1. WHEN 选择项目所需的技术和资料，THE KNX_智能面板系统 SHALL 优先采用许可协议明确允许商业使用的开源技术和资料
2. WHEN 使用第三方代码或资料，THE KNX_智能面板系统 SHALL 保留原始许可协议文本和版权声明，并按要求提供归属信息
3. IF 存在涉及已授权或正在申请中的专利且未获得明确使用授权的技术方案，THEN THE KNX_智能面板系统 SHALL 在文档中标注风险并给出至少一个不涉及该专利的替代技术方案
4. THE KNX_智能面板系统 SHALL 维护第三方代码和资料的清单，记录每项的来源、许可协议类型和授权状态
5. IF 不存在许可协议明确允许商业使用的替代技术方案，THEN THE KNX_智能面板系统 SHALL 在文档中记录选用理由及相关风险

### Requirement 6: OTA固件升级（可选）

**User Story:** 作为工程师，我希望面板软件支持OTA升级，以便于远程维护和功能迭代。

**说明：** OTA（在线空中升级）为非强制功能。对于不具备网络能力的面板（如基于RP2040的按键面板和旋钮屏面板），使用USB有线方式进行固件更新即可满足维护需求。对于具备网络能力的面板（如基于ESP32-S3的SmartKnob旋钮面板），可选择启用OTA功能。以下验收标准仅在面板启用OTA功能时适用，未启用OTA的面板不强制满足这些标准。

#### Acceptance Criteria

1. （可选）WHEN 收到OTA升级指令，THE KNX_智能面板系统 SHALL 通过网络下载新固件并进行完整性校验，校验通过后安装新固件，整个流程在300秒内完成
2. （可选）WHILE 固件升级进行中，THE KNX_智能面板系统 SHALL 保持KNX总线连接不中断，使面板在升级期间仍能正常收发KNX总线报文
3. （可选）IF 升级过程中发生下载失败、网络断开、固件校验失败、安装失败或断电，THEN THE KNX_智能面板系统 SHALL 在60秒内回滚至升级前正在运行的固件版本并恢复面板正常运行
4. （可选）THE KNX_智能面板系统 SHALL 支持对按键面板、旋钮屏面板和SmartKnob旋钮面板分别进行独立OTA升级，升级其中任一种面板不影响其余面板的正常运行
5. （可选）WHEN OTA升级流程结束，THE KNX_智能面板系统 SHALL 通过指示灯或显示屏指示升级结果为成功或失败

### Requirement 7: 统一安装规范

**User Story:** 作为工程师，我希望面板采用统一规范，以便于安装和后期更换。

#### Acceptance Criteria

1. THE 按键面板、旋钮屏面板和SmartKnob旋钮面板 SHALL 采用统一的安装尺寸和接线接口规范，即三者的安装孔间距和面板外形尺寸相同，且接线端子数量、端子类型和信号定义一致
2. THE KNX_智能面板系统 SHALL 兼容标准86型暗盒安装方式，按键面板、旋钮屏面板和SmartKnob旋钮面板均可直接安装于标准86型暗盒且安装孔位匹配
3. WHEN 更换任一面板类型为另一种面板类型，THE KNX_智能面板系统 SHALL 在不改变底盒和接线的情况下完成安装，更换后面板牢固固定于暗盒且接线端子保持正确连接

### Requirement 8: KNX协议合规

**User Story:** 作为管理员，我希望面板遵循标准KNX协议，以便于与其他KNX设备协同工作并进行统一管理。

#### Acceptance Criteria

1. THE KNX_智能面板系统 SHALL 收发符合KNX协议标准帧格式的报文，使面板发出的报文能被KNX总线上的其他KNX设备正确接收和解析，且面板能正确接收和解析其他KNX设备发出的报文
2. THE KNX_智能面板系统 SHALL 支持在ETS软件中进行物理地址分配和组地址绑定
3. WHEN 收到KNX总线报文，THE KNX_智能面板系统 SHALL 按照已绑定的组地址执行对应动作
4. THE KNX_智能面板系统 SHALL 在仅由KNX总线电压供电的情况下正常收发报文并执行已配置的功能
5. IF 收到的KNX总线报文的组地址未与面板绑定，THEN THE KNX_智能面板系统 SHALL 忽略该报文且不执行任何动作

### Requirement 9: 规范化设置管理

**User Story:** 作为管理员，我希望面板有规范的设置管理方法，以便于维护和配置管理。

#### Acceptance Criteria

1. THE KNX_智能面板系统 SHALL 通过同一接口提供查看和修改所有面板可配置参数的功能供管理员管理面板设置
2. WHEN 管理员修改面板配置，THE KNX_智能面板系统 SHALL 在5秒内将全部可配置参数持久化保存，并在断电后恢复至最后一次成功保存的配置状态
3. THE KNX_智能面板系统 SHALL 提供配置导出功能，导出内容包含所有可配置参数的当前值，以便于批量部署
4. IF 配置参数超出有效范围，THEN THE KNX_智能面板系统 SHALL 拒绝写入、保留该参数修改前的原有值并指明超出范围的参数
5. WHEN 管理员导入配置数据，THE KNX_智能面板系统 SHALL 在应用前对导入数据进行校验，校验通过后写入配置
6. IF 导入数据格式不正确或参数值超出有效范围，THEN THE KNX_智能面板系统 SHALL 拒绝写入、保留当前配置状态并返回错误提示
7. IF 配置保存操作失败，THEN THE KNX_智能面板系统 SHALL 保留最后一次成功保存的配置状态并返回错误提示

### Requirement 10: 使用寿命

**User Story:** 作为使用者，我希望面板有较长的使用寿命（至少10年），以便降低建设成本和使用成本。

#### Acceptance Criteria

1. THE KNX_智能面板系统 SHALL 在0°C至40°C、相对湿度10%至90%的环境条件下达到不低于10年的正常使用寿命，其中使用寿命定义为面板保持功能正常运行的累计时间
2. THE 按键面板 SHALL 支持单键不低于10万次按压的机械寿命，机械寿命终值定义为按键无法触发输入信号或出现物理结构破损
3. THE 旋钮屏面板的机械棘轮旋钮 SHALL 支持不低于10万次旋转的机械寿命，单次旋转定义为旋钮从一个定位棘轮位置旋转至相邻定位棘轮位置，机械寿命终值定义为旋钮无法触发输入信号或出现物理结构破损
4. THE SmartKnob旋钮面板的无刷电机 SHALL 在持续工作10年后保持阻尼调节功能正常，阻尼调节功能正常定义为电机在通电状态下能产生旋转阻力矩且段落感反馈可正常触发
5. THE 器件、材料与结构件选型 SHALL 以10年使用寿命为约束同步校核：电解电容按105°C长寿命规格并核算工作温度下的寿命外推、无源件优先车规/工业级、PCB 与结构件表面处理满足10年耐候、无刷电机轴承与微动/棘轮机械件的额定循环次数覆盖10年预期使用频次；选型依据在设计文档《器件选型》与BOM中记录

### Requirement 11: 交互逻辑易用性

**User Story:** 作为使用者，我希望智能面板有简单、通用、好用的交互逻辑，以便实现零学习成本并在三步之内完成各种功能设置。

#### Acceptance Criteria

1. THE KNX_智能面板系统 SHALL 为三种面板提供一致的交互操作逻辑，使得相同类别的用户手势（按压、旋转、点按）在三种面板上映射到相同类别的控制动作，且菜单导航方向在三种面板间遵循统一约定
2. WHEN 使用者执行任意一项功能设置（包括场景配置和设备参数设置），THE KNX_智能面板系统 SHALL 允许使用者在三步操作以内完成设置，其中一步操作定义为使用者的一次单一手势动作（一次按压、一次旋转或一次点按）
3. WHEN 使用者执行常规操作（包括开关控制、亮度调节和场景调用），THE KNX_智能面板系统 SHALL 通过显示屏或指示灯在1秒内提供操作反馈，反馈内容包含当前设备状态和操作结果，使使用者无需查阅说明书即可识别操作效果
4. WHERE 面板配置了显示屏，THE KNX_智能面板系统 SHALL 在该面板的设置界面提供层级不超过两层的菜单结构

### Requirement 12: 按键使用体验

**User Story:** 作为使用者，我希望按键触发力道合理、回弹有力，以便获得好的按压体验。

#### Acceptance Criteria

1. THE 按键面板的按键 SHALL 在0.5N至2.0N的按压力范围内触发，其中触发定义为按压力达到使面板产生功能响应的力值点
2. WHEN 按键被释放，THE 按键面板 SHALL 提供机械回弹反馈，回弹力不低于0.3N且在0.1秒内完成回弹
3. THE 旋钮屏面板的机械棘轮旋钮 SHALL 提供段落感明确的旋转反馈，段落力矩在0.5至5.0 mN·m范围内
4. WHEN 旋钮经过机械棘轮段落位置，THE 旋钮屏面板 SHALL 产生听觉反馈，在距面板10cm处测量的声音强度不低于30dB

### Requirement 13: 旋钮响应性能

**User Story:** 作为使用者，我希望可调阻尼旋钮响应迅速、没有间隙感，以便获得流畅的控制体验。

#### Acceptance Criteria

1. WHEN 使用者旋转SmartKnob旋钮，THE SmartKnob旋钮面板 SHALL 在50毫秒内向KNX总线发出对应控制报文
2. WHILE 使用者操作SmartKnob旋钮，THE SmartKnob旋钮面板 SHALL 保持旋转方向改变时角度空行程不超过2度的旋转阻尼手感
3. THE SmartKnob旋钮面板 SHALL 支持阻尼力矩在2 mN·m至30 mN·m范围内连续可调
4. WHEN 使用者停止旋转SmartKnob旋钮，THE SmartKnob旋钮面板 SHALL 在100毫秒内将阻尼力矩稳定至目标值的±5%范围内

### Requirement 14: 外观工艺

**User Story:** 作为使用者，我希望面板有较好的外观，使用金属工艺精致稳重，以便提升装修效果。

#### Acceptance Criteria

1. THE 按键面板、旋钮屏面板和SmartKnob旋钮面板 SHALL 采用金属材质制作面板可见外框，旋钮屏面板和SmartKnob旋钮面板的旋钮部件亦采用金属材质
2. THE KNX_智能面板系统 成品表面 SHALL 无可见划痕、毛刺、氧化痕迹，且同面板金属部件间无可见色差
3. THE 三种面板 SHALL 采用相同配色基调与一致表面处理类型，呈现统一外观风格
4. THE KNX_智能面板系统 面板外框与安装面 SHALL 贴合平整，部件间缝隙不超过0.5mm且无可见错位

### Requirement 15: 指示灯智能调节

**User Story:** 作为使用者，我希望面板上的指示灯能智能调节亮度或开关，以便在夜间既不影响睡眠，又能指示开关位置。

#### Acceptance Criteria

1. WHILE 处于使用者配置的夜间时段（默认起始时间22:00至结束时间次日06:00），THE KNX_智能面板系统 SHALL 将指示灯亮度降低至最大亮度的10%至20%之间
2. THE KNX_智能面板系统 SHALL 支持使用者通过面板手动开启和关闭指示灯，且在操作后1秒内指示灯亮灭状态发生相应变化
3. WHEN 指示灯处于开启状态，THE KNX_智能面板系统 SHALL 根据环境光线亮度自动调节指示灯亮度，使指示灯亮度在最大亮度的10%至100%范围内随环境光线降低而降低、随环境光线升高而升高
4. THE KNX_智能面板系统 SHALL 提供夜间时段起始时间和结束时间的配置参数供使用者自定义，起始时间和结束时间均可在00:00至23:59范围内设置
5. THE KNX_智能面板系统 SHALL 通过KNX总线时间报文（DPT 10.001 时间 / DPT 11.001 日期）从总线上的时间主设备同步当前时间，以判定是否处于夜间时段；三种面板均不内置实时时钟（RTC）硬件
6. IF 面板上电后尚未收到任何KNX总线时间报文，THEN THE KNX_智能面板系统 SHALL 暂不施加夜间时段降亮，仅按环境光自适应和手动开关控制指示灯，并在收到首个有效时间报文后开始夜间时段判定
7. THE 铝合金面板 SHALL 采用不依赖金属透光的指示灯出光方案，使指示灯在正面可见且亮度均匀，候选方案（择一或组合，详见设计文档《指示灯导光设计》）：(a) CNC/激光在铝框开出光孔/光槽并嵌入导光柱或导光件；(b) 导光环嵌入旋钮/按键周边的非金属缝隙；(c) 出光区做激光微孔阵列并背填半透材料；三种面板的出光方案在视觉风格上保持一致

### Requirement 16: 复刻文档

**User Story:** 作为社区复刻者，我希望能跟随文档快速完成复刻，以便自行制作面板。

#### Acceptance Criteria

1. THE KNX_智能面板系统 SHALL 为三种面板分别提供独立的BOM清单，每份清单包含该面板组装所需的全部元器件型号、数量和采购链接
2. THE KNX_智能面板系统 SHALL 为三种面板分别提供可直接用于生产的PCB制造文件和结构加工图纸
3. THE KNX_智能面板系统 SHALL 为三种面板分别提供编号排序的组装焊接说明文档，每个步骤包含所需元器件、操作工具和操作描述
4. THE KNX_智能面板系统 SHALL 为三种面板分别提供固件烧录和KNX总线调试说明文档，包含所需工具、操作步骤和预期结果
5. WHEN 复刻者按照文档操作完成面板制作，THE KNX_智能面板系统 SHALL 使复刻者能够在ETS软件中识别到该面板并完成组地址绑定，以验证成功接入KNX总线
